# 第2章 規格

本章對 SLMP 對應設備及 SLMP 的通信規格進行說明。

---

## 2.1 SLMP 規格

通過外部設備或通信協定支援功能發送的 SLMP 規格如下所示：

| 框架類型 | 通信資料代碼 | 內容 | 參照目標 |
|----------|------------|------|---------|
| **3E幀** 或 **4E幀** | ASCII 代碼 / 二進位碼 | 與 MC 協議的 QnA 系列 3E幀或 4E幀相同的報文格式。4E幀是對 3E幀進行擴展，且與序號對應的報文格式。**不可以**在請求目標站號中指定 121 及以上。 | 第4章 報文格式 |
| **站號擴展幀** | 二進位碼 | 對 4E幀進行擴展，**僅與 CC-Link IE TSN 對應**的報文格式。可以在請求目標站號中指定 121 及以上。對於不支援站號擴展幀的設備，不可以進行使用了站號擴展幀的報文的發送接收及中繼。 | — |

> 💡 通過**二進位碼**進行通信，相比 ASCII 代碼通信量減少約一半，因此**通信時間縮短**。

---

## 2.2 SLMP 對應設備

所使用模組是否對應於 SLMP，請參閱所使用模組的手冊。

---

## 2.3 訪問範圍及可其它站訪問的模組

### 訪問範圍

可以通過外部設備訪問下述設備：

- 與外部設備**直接連接**的 SLMP 對應設備（**本站**）
- 與 SLMP 對應設備（本站）**同一網路上的其它站**
- 與 SLMP 對應設備（本站）同一網路上的其它站（中繼站）上連接的**其它網路的其它站**（最多8個網路目標，中繼站數：7站）

> ⚠️ **注意**：將外部設備連接到 CPU 模組（內置乙太網路埠部）上的情況下，只可對**連接站（本站）**進行訪問。

可以訪問下述網路：

- 乙太網路（需要設置網路 No.、站號）
- CC-Link IE TSN
- CC-Link IE 控制網路
- CC-Link IE 現場網路
- MELSECNET/H

### 可其它站訪問的模組

從連接站（本站）訪問其它站時，可訪問的模組如下所示：

**CPU 模組**

SLMP 對應設備（本站）可以訪問對應網路內的 CPU 模組。（請參閱各網路模組用戶手冊）

**CPU 模組以外**

| 可訪問模組 | 備註 |
|-----------|------|
| SLMP 對應設備 | — |
| CC-Link IE TSN 主站·本地站模組 | 站號擴展幀可訪問；不可通過此模組以外的模組進行中繼 |
| CC-Link IE 控制網路搭載模組 | — |
| CC-Link IE 現場網路主站·本地站搭載模組 | — |
| CC-Link IE 現場網路起始模組 | — |
| CC-Link IE 現場網路遠端起始模組 | — |
| 多點連接的串列通信模組 | — |

> ⚠️ **注意**：使用 RJ71GN11-EIP 的情況下，對於 EtherNet/IP 中使用的埠**不能進行 SLMP 通信**。
